within Dynawo.Electrical.HVDC.HvdcVSC.BaseControls.BlockingFunction;

/*
* Copyright (c) 2015-2020, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source time domain simulation tool for power systems.
*/

model BlockingFunction "Undervoltage blocking function for one side of an HVDC Link"
  import Modelica;
  import Dynawo.Electrical.HVDC;
  import Dynawo.Types;
  import Dynawo.Connectors;
  import Dynawo.Electrical.SystemBase;

  extends HVDC.HvdcVSC.BaseControls.Parameters.Params_BlockingFunction;

  Modelica.Blocks.Interfaces.RealInput UPu(start = U0Pu) "Voltage module in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-120, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Modelica.Blocks.Continuous.FirstOrder firstOrder(y.start= U0Pu,T= 0.0001);
  Modelica.Blocks.Interfaces.BooleanOutput blocked(start = false) "Boolean assessing the state of the HVDC link: true if blocked, false if not blocked" annotation(
    Placement(visible = true, transformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

  parameter Types.VoltageModulePu U0Pu "Start value of voltage amplitude in pu (base UNom)";

protected
  Types.Time TimerPrepareBlock(start = Modelica.Constants.inf) "Timer to prepare the blocking";
  Types.Time TimerStartBlock(start = Modelica.Constants.inf) "Timer to start the blocking, TBlockUV after TimerPrepareBlock";
  Types.Time TimerMaintainBlock(start = Modelica.Constants.inf) "Timer to maintain the blocking at least TBlock";
  Types.Time TimerPrepareDeblock(start = Modelica.Constants.inf) "Timer to prepare the deactivation of the blocking";
  Types.VoltageModulePu UFilteredPu(start = U0Pu) "Filtered voltage module in pu (base UNom)";

equation
  firstOrder.u = UPu;
  UFilteredPu = firstOrder.y;
  //UFilteredPu + tFilter * der(UFilteredPu) = UPu;

  when UFilteredPu < UBlockUVPu then
    TimerPrepareBlock = time;
  elsewhen UFilteredPu > UBlockUVPu then
    TimerPrepareBlock = Modelica.Constants.inf;
  end when;

  when time - TimerPrepareBlock > TBlockUV then
    TimerStartBlock = time;
  elsewhen time - TimerPrepareBlock < TBlockUV then
    TimerStartBlock = Modelica.Constants.inf;
  end when;

  when blocked == true and UFilteredPu < UMaxdbPu and UFilteredPu > UMindbPu then
    TimerPrepareDeblock = time;
  elsewhen blocked == false or UFilteredPu > UMaxdbPu or UFilteredPu < UMindbPu then
    TimerPrepareDeblock = Modelica.Constants.inf;
  end when;

  when time - TimerStartBlock > 0 then
    blocked = true;
    TimerMaintainBlock = time;
  elsewhen time - TimerStartBlock < 0 and time > pre(TimerMaintainBlock) + TBlock and time > pre(TimerPrepareDeblock) + TDeblockU + TBlock then
    blocked = false;
    TimerMaintainBlock = Modelica.Constants.inf;
  end when;

  annotation(preferredView = "text",
    Diagram(coordinateSystem(grid = {1, 1})),
    Icon(coordinateSystem(grid = {1, 1})),
  experiment(StartTime = 0, StopTime = 1, Tolerance = 1e-6, Interval = 0.002));
end BlockingFunction;
