within Dynawo.Electrical.HVDC.HvdcVSC.BaseControls.LimitsCalculationFunction;

/*
* Copyright (c) 2015-2021, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite of simulation tools for power systems.
*/

model BaseLimitsCalculationFunction "Reactive and active currents limits calculation base function for the HVDC VSC model"
  import Modelica;
  import Dynawo.Types;

  parameter Types.PerUnit IpMaxCstPu "Maximum value of the active current in pu (base SNom, UNom)";
  parameter Types.CurrentModulePu InPu "Nominal current in pu (base SNom, UNom)";

  Modelica.Blocks.Interfaces.RealInput iqModPu(start = 0) "Additional reactive current in case of fault or overvoltage in pu (base UNom, SNom)" annotation(
    Placement(visible = true, transformation(origin = {-60,-120}, extent = {{-20, -20}, {20, 20}}, rotation = 90), iconTransformation(origin = {-70, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput ipRefPu(start = Ip0Pu) "Active current reference in pu (base UNom, SNom)" annotation(
    Placement(visible = true, transformation(origin = {0, 120}, extent = {{-20, -20}, {20, 20}}, rotation = -90), iconTransformation(origin = {0, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Blocks.Interfaces.RealInput iqRefPu(start = Iq0Pu) "Reactive current reference in pu (base UNom, SNom)" annotation(
    Placement(visible = true, transformation(origin = {0,-120}, extent = {{-20, -20}, {20, 20}}, rotation = 90), iconTransformation(origin = {0, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));

  Modelica.Blocks.Interfaces.RealOutput IqMaxPu(start = sqrt(InPu ^ 2 - Ip0Pu ^ 2)) "Max reactive current reference in pu (base UNom, SNom)" annotation(
    Placement(visible = true, transformation(origin = {-110, -70}, extent = {{10, -10}, {-10, 10}}, rotation = 0), iconTransformation(origin = {-110, -70}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Modelica.Blocks.Interfaces.RealOutput IqMinPu(start = - sqrt(InPu ^ 2 - Ip0Pu ^ 2)) "Min reactive current reference in pu (base UNom, SNom)" annotation(
    Placement(visible = true, transformation(origin = {-110, -30}, extent = {{10, -10}, {-10, 10}}, rotation = 0), iconTransformation(origin = { -110, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Modelica.Blocks.Interfaces.RealOutput IpMaxPPu(start = IpMaxCstPu) "Max active current reference in pu (base UNom, SNom)" annotation(
    Placement(visible = true, transformation(origin = {-110, 85}, extent = {{10, -10}, {-10, 10}}, rotation = 0), iconTransformation(origin = {-110, 87}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Modelica.Blocks.Interfaces.RealOutput IpMinPPu(start = - IpMaxCstPu) "Min active current reference in pu (base UNom, SNom)" annotation(
    Placement(visible = true, transformation(origin = {-110, 69}, extent = {{10, -10}, {-10, 10}}, rotation = 0), iconTransformation(origin = {-110, 63}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
 Modelica.Blocks.Interfaces.RealOutput IpMaxDcPu(start = InPu) annotation(
    Placement(visible = true, transformation(origin = {-110, 45}, extent = {{10, -10}, {-10, 10}}, rotation = 0), iconTransformation(origin = {-110, 31}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Modelica.Blocks.Interfaces.RealOutput IpMinDcPu(start = -InPu) annotation(
    Placement(visible = true, transformation(origin = {-110, 26}, extent = {{10, -10}, {-10, 10}}, rotation = 0), iconTransformation(origin = {-110, 6}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));


  parameter Types.PerUnit Ip0Pu "Start value of active current in pu (base SNom)";
  parameter Types.PerUnit Iq0Pu "Start value of reactive current in pu (base SNom)";

  annotation(preferredView = "text",
    Diagram(coordinateSystem(grid = {1, 1})),
    Icon(coordinateSystem(grid = {1, 1})));
end BaseLimitsCalculationFunction;
