within Dynawo.Electrical.Machines.OmegaRef;

/*
* Copyright (c) 2015-2019, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source time domain simulation tool for power systems.
*/

package BaseClasses_INIT
  extends Icons.BasesPackage;

  function MdPPuEfdNomCalculation "Function that calculates MdPPuEfdNom"
    extends Icons.Function;

    input Types.ActivePower PNomAlt "Nominal active (alternator) power in MW";
    input Types.PerUnit MdPu "Direct axis mutual inductance in pu";
    input Types.PerUnit MqPu "Quadrature axis mutual inductance in pu";
    input Types.PerUnit LdPu "Direct axis stator leakage in pu";
    input Types.PerUnit LqPu "Quadrature axis stator leakage in pu";
    input Types.PerUnit RaPu "Armature resistance in pu";
    input Types.PerUnit rTfoPu "Ratio of the generator transformer in pu (base UBaseHV, UBaseLV)";
    input Types.PerUnit RTfoPu "Resistance of the generator transformer in pu (base SNom, UNom)";
    input Types.PerUnit XTfoPu "Reactance of the generator transformer in pu (base SNom, UNom)";
    input Types.ApparentPowerModule SNom "Nominal apparent power in MVA";
    input Real md "Parameter for direct axis mutual inductance saturation modelling";
    input Real mq "Parameter for quadrature axis mutual inductance saturation modelling";
    input Real nd "Parameter for direct axis mutual inductance saturation modelling";
    input Real nq "Parameter for quadrature axis mutual inductance saturation modelling";

    output Types.PerUnit MdPPuEfdNom "Direct axis mutual inductance used to determine the excitation voltage in nominal conditions in pu";

  protected
    // Intermediate variables calculated once at the beginning of the algorithm
    Types.PerUnit MdPPu "Direct axis mutual inductance in pu";
    Types.PerUnit MqPPu "Quadrature axis mutual inductance in pu";
    Types.PerUnit LdPPu "Direct axis stator leakage in pu";
    Types.PerUnit LqPPu "Quadrature axis stator leakage in pu";
    Types.PerUnit RaPPu "Armature resistance in pu";
    Types.ComplexCurrentPu i0PuNom "Complex current at terminal in pu (base UNom, SNom)";

    // Intermediate values calculated in the while loop to determine the rotor angle
    Types.PerUnit XqPPu "Quadrature axis reactance in pu";
    Types.PerUnit MsalPu "Constant difference between direct and quadrature axis saturated mutual inductances in pu";
    Types.Angle Theta0 "Start value of rotor angle: angle between machine rotor frame and port phasor frame";
    Types.VoltageModulePu Ud0PuNom "Start value of voltage of direct axis in pu";
    Types.VoltageModulePu Uq0PuNom "Start value of voltage of quadrature axis in pu";
    Types.CurrentModulePu Id0PuNom "Start value of current of direct axis in pu";
    Types.CurrentModulePu Iq0PuNom "Start value of current of quadrature axis in pu";
    Types.PerUnit LambdaAD0PuNom "Start value of common flux of direct axis in pu";
    Types.PerUnit LambdaAQ0PuNom "Start value of common flux of quadrature axis in pu";
    Types.PerUnit LambdaAirGap0PuNom "Start value of total air gap flux in pu";
    Types.PerUnit Mds0PuNom "Start value of direct axis saturated mutual inductance in the case when the total air gap flux is aligned on the direct axis in pu";
    Types.PerUnit Mqs0PuNom "Start value of quadrature axis saturated mutual inductance in the case when the total air gap flux is aligned on the quadrature axis in pu";
    Types.PerUnit Cos2Eta0 "Start value of the common flux of direct axis contribution to the total air gap flux in pu";
    Types.PerUnit Sin2Eta0 "Start value of the common flux of quadrature axis contribution to the total air gap flux in pu";
    Types.PerUnit Mi0PuNom "Start value of intermediate axis saturated mutual inductance in pu";
    Types.PerUnit MdSat0PPuNom "Start value of direct axis saturated mutual inductance in pu";
    Types.PerUnit MqSat0PPuNom "Start value of quadrature axis saturated mutual inductance in pu";

    // Intermediate values dealing with the algorithm loop condition
    Types.PerUnit MdSat0PPuNomSave "Previous value for MdSat0PPuNom";
    Types.PerUnit MqSat0PPuNomSave "Previous value for MqSat0PPuNom";
    Types.PerUnit deltaMdSat0PPuNom "Variation of MdSat0PPuNom during the current iteration";
    Types.PerUnit deltaMqSat0PPuNom "Variation of MqSat0PPuNom during the current iteration";
    Integer nbIterations "Current number of iterations in the fix point algorithm";
    Boolean iterate "Indicates if the while loop should continue";

  algorithm
    // Initial values calculations
    i0PuNom := Complex(- PNomAlt, sqrt(SNom ^ 2 - PNomAlt ^ 2)) / SNom;
    MdPPu := MdPu * rTfoPu * rTfoPu;
    MqPPu := MqPu * rTfoPu * rTfoPu;
    LdPPu := LdPu * rTfoPu * rTfoPu;
    LqPPu := LqPu * rTfoPu * rTfoPu;
    RaPPu := RaPu * rTfoPu * rTfoPu;
    MsalPu := MdPPu - MqPPu;
    MdSat0PPuNom := MdPPu;
    MqSat0PPuNom := MqPPu;
    MdSat0PPuNomSave := MdSat0PPuNom;
    MqSat0PPuNomSave := MqSat0PPuNom;
    iterate := true;
    nbIterations := 0;

    while iterate loop
      // Theta calculation
      XqPPu := MqSat0PPuNom + (LqPPu + XTfoPu);
      Theta0 := ComplexMath.arg(Complex(1,0) - Complex(RaPPu + RTfoPu, XqPPu) * i0PuNom);

      // Park's transformations
      Ud0PuNom := sin(Theta0);
      Uq0PuNom := cos(Theta0);
      Id0PuNom := sin(Theta0) * i0PuNom.re - cos(Theta0) * i0PuNom.im;
      Iq0PuNom := cos(Theta0) * i0PuNom.re + sin(Theta0) * i0PuNom.im;

      // Common flux calculations
      LambdaAD0PuNom := Uq0PuNom - (RaPPu + RTfoPu) * Iq0PuNom - (LdPPu  + XTfoPu) * Id0PuNom;
      LambdaAQ0PuNom := - Ud0PuNom + (RaPPu + RTfoPu) * Id0PuNom - (LqPPu + XTfoPu) * Iq0PuNom;
      LambdaAirGap0PuNom := sqrt(LambdaAD0PuNom^2 + LambdaAQ0PuNom^2);

      // Saturation part
      Mds0PuNom := MdPPu / (1 + md*LambdaAirGap0PuNom^nd);
      Mqs0PuNom := MqPPu / (1 + mq*LambdaAirGap0PuNom^nq);
      Cos2Eta0 := LambdaAD0PuNom^2 / LambdaAirGap0PuNom^2;
      Sin2Eta0 := LambdaAQ0PuNom^2 / LambdaAirGap0PuNom^2;
      Mi0PuNom := Mds0PuNom*Cos2Eta0 + Mqs0PuNom*Sin2Eta0;
      MdSat0PPuNom := Mi0PuNom + MsalPu*Sin2Eta0;
      MqSat0PPuNom := Mi0PuNom - MsalPu*Cos2Eta0;

      // Algorithm stopping conditions
      deltaMdSat0PPuNom := abs(MdSat0PPuNom - MdSat0PPuNomSave);
      deltaMqSat0PPuNom := abs(MqSat0PPuNom - MqSat0PPuNomSave);
      nbIterations := nbIterations + 1;
      MdSat0PPuNomSave := MdSat0PPuNom;
      MqSat0PPuNomSave := MqSat0PPuNom;
      iterate := (deltaMdSat0PPuNom > 0.000001 or deltaMqSat0PPuNom > 0.000001) and nbIterations < 10;
    end while;

    MdPPuEfdNom := ((rTfoPu * MdSat0PPuNom) / (Uq0PuNom - (RaPPu + RTfoPu) * Iq0PuNom - (MdSat0PPuNom + (LdPPu + XTfoPu)) * Id0PuNom)) * rTfoPu * rTfoPu;

  end MdPPuEfdNomCalculation;

  function RotorPositionEstimation "Rotor position estimation and saturation initial values calculations"
    extends Icons.Function;

    input Types.ComplexVoltagePu u0Pu "Complex voltage at terminal in pu (base UNom)";
    input Types.ComplexCurrentPu i0Pu "Complex current at terminal in pu (base UNom, SnRef)";
    input Types.PerUnit MdPu "Direct axis mutual inductance in pu";
    input Types.PerUnit MqPu "Quadrature axis mutual inductance in pu";
    input Types.PerUnit LdPu "Direct axis stator leakage in pu";
    input Types.PerUnit LqPu "Quadrature axis stator leakage in pu";
    input Types.PerUnit RaPu "Armature resistance in pu";
    input Types.PerUnit rTfoPu "Ratio of the generator transformer in pu (base UBaseHV, UBaseLV)";
    input Types.PerUnit RTfoPu "Resistance of the generator transformer in pu (base SNom, UNom)";
    input Types.PerUnit XTfoPu "Reactance of the generator transformer in pu (base SNom, UNom)";
    input Types.ApparentPowerModule SNom "Nominal apparent power in MVA";
    input Real md "Parameter for direct axis mutual inductance saturation modelling";
    input Real mq "Parameter for quadrature axis mutual inductance saturation modelling";
    input Real nd "Parameter for direct axis mutual inductance saturation modelling";
    input Real nq "Parameter for quadrature axis mutual inductance saturation modelling";

    output Types.PerUnit MsalPu "Constant difference between direct and quadrature axis saturated mutual inductances in pu";
    output Types.Angle Theta0 "Start value of rotor angle: angle between machine rotor frame and port phasor frame";
    output Types.VoltageModulePu Ud0Pu "Start value of voltage of direct axis in pu";
    output Types.VoltageModulePu Uq0Pu "Start value of voltage of quadrature axis in pu";
    output Types.CurrentModulePu Id0Pu "Start value of current of direct axis in pu";
    output Types.CurrentModulePu Iq0Pu "Start value of current of quadrature axis in pu";
    output Types.PerUnit LambdaAD0Pu "Start value of common flux of direct axis in pu";
    output Types.PerUnit LambdaAQ0Pu "Start value of common flux of quadrature axis in pu";
    output Types.PerUnit LambdaAirGap0Pu "Start value of total air gap flux in pu";
    output Types.PerUnit Mds0Pu "Start value of direct axis saturated mutual inductance in the case when the total air gap flux is aligned on the direct axis in pu";
    output Types.PerUnit Mqs0Pu "Start value of quadrature axis saturated mutual inductance in the case when the total air gap flux is aligned on the quadrature axis in pu";
    output Types.PerUnit Cos2Eta0 "Start value of the common flux of direct axis contribution to the total air gap flux in pu";
    output Types.PerUnit Sin2Eta0 "Start value of the common flux of quadrature axis contribution to the total air gap flux in pu";
    output Types.PerUnit Mi0Pu "Start value of intermediate axis saturated mutual inductance in pu";
    output Types.PerUnit MdSat0PPu "Start value of direct axis saturated mutual inductance in pu";
    output Types.PerUnit MqSat0PPu "Start value of quadrature axis saturated mutual inductance in pu";

  protected
    // Intermediate variables calculated once at the beginning of the algorithm
    Types.PerUnit MdPPu;
    Types.PerUnit MqPPu;
    Types.PerUnit LdPPu;
    Types.PerUnit LqPPu;
    Types.PerUnit RaPPu;

    // Intermediate values calculated in the while loop to determine the rotor angle
    Types.PerUnit XqPPu "Quadrature axis reactance in pu";

    // Intermediate values dealing with the algorithm loop condition
    Types.PerUnit MdSat0PPuSave "Previous value for MdSat0PPu";
    Types.PerUnit MqSat0PPuSave "Previous value for MqSat0PPu";
    Types.PerUnit deltaMdSat0PPu "Variation of MdSat0PPu during the current iteration";
    Types.PerUnit deltaMqSat0PPu "Variation of MqSat0PPu during the current iteration";
    Integer nbIterations "Current number of iterations in the fix point algorithm";
    Boolean iterate "Indicates if the while loop should continue";

  algorithm
    // Initial values calculations
    MdPPu := MdPu * rTfoPu * rTfoPu;
    MqPPu := MqPu * rTfoPu * rTfoPu;
    LdPPu := LdPu * rTfoPu * rTfoPu;
    LqPPu := LqPu * rTfoPu * rTfoPu;
    RaPPu := RaPu * rTfoPu * rTfoPu;
    MsalPu := MdPPu - MqPPu;
    MdSat0PPu := MdPPu;
    MqSat0PPu := MqPPu;
    MdSat0PPuSave := MdSat0PPu;
    MqSat0PPuSave := MqSat0PPu;
    iterate := true;
    nbIterations := 0;

    while iterate loop
      // Theta calculation
      XqPPu := MqSat0PPu + (LqPPu + XTfoPu);
      Theta0 := ComplexMath.arg(u0Pu - Complex(RaPPu + RTfoPu, XqPPu) * i0Pu * SystemBase.SnRef/SNom);

      // Park's transformations
      Ud0Pu := sin(Theta0) * u0Pu.re - cos(Theta0) * u0Pu.im;
      Uq0Pu := cos(Theta0) * u0Pu.re + sin(Theta0) * u0Pu.im;
      Id0Pu := sin(Theta0) * i0Pu.re * SystemBase.SnRef/SNom - cos(Theta0) * i0Pu.im * SystemBase.SnRef/SNom;
      Iq0Pu := cos(Theta0) * i0Pu.re * SystemBase.SnRef/SNom + sin(Theta0) * i0Pu.im * SystemBase.SnRef/SNom;

      // Common flux calculations
      LambdaAD0Pu := Uq0Pu - (RaPPu + RTfoPu) * Iq0Pu - (LdPPu  + XTfoPu) * Id0Pu;
      LambdaAQ0Pu := - Ud0Pu + (RaPPu + RTfoPu) * Id0Pu - (LqPPu + XTfoPu) * Iq0Pu;
      LambdaAirGap0Pu := sqrt(LambdaAD0Pu^2 + LambdaAQ0Pu^2);

      // Saturation part
      Mds0Pu := MdPPu / (1 + md*LambdaAirGap0Pu^nd);
      Mqs0Pu := MqPPu / (1 + mq*LambdaAirGap0Pu^nq);
      Cos2Eta0 := LambdaAD0Pu^2 / LambdaAirGap0Pu^2;
      Sin2Eta0 := LambdaAQ0Pu^2 / LambdaAirGap0Pu^2;
      Mi0Pu := Mds0Pu*Cos2Eta0 + Mqs0Pu*Sin2Eta0;
      MdSat0PPu := Mi0Pu + MsalPu*Sin2Eta0;
      MqSat0PPu := Mi0Pu - MsalPu*Cos2Eta0;

      // Algorithm stopping conditions
      deltaMdSat0PPu := abs(MdSat0PPu - MdSat0PPuSave);
      deltaMqSat0PPu := abs(MqSat0PPu - MqSat0PPuSave);
      nbIterations := nbIterations + 1;
      MdSat0PPuSave := MdSat0PPu;
      MqSat0PPuSave := MqSat0PPu;
      iterate := (deltaMdSat0PPu > 0.000001 or deltaMqSat0PPu > 0.000001) and nbIterations < 10;
    end while;

  end RotorPositionEstimation;


  partial model BaseGeneratorSynchronous_INIT "Base initialization model for synchronous machine"
    import Modelica;
    import Dynawo.Connectors;
    import Dynawo.Electrical.SystemBase;

    extends BaseClasses.GeneratorSynchronousParameters;

    parameter Types.ComplexCurrentPu iStart0Pu = Complex(0, 0) "Start value of complex current at terminal in pu (base UNom, SnRef) (receptor convention)";

    //Internal parameters (final value used in the equations) in pu (base UNom, SNom)
    /*For an initialization from internal parameters:
        - Apply the transformation due to the presence of the generator transformer to the internal parameters given by the user
      For an initialization from external parameters:
        - Calculate the internal parameter from the external parameters
        - Apply the transformation due to the presence of a generator transformer in the model to the internal parameters calculated from the external ones*/
    Types.PerUnit RaPPu "Armature resistance in pu";
    Types.PerUnit LdPPu "Direct axis stator leakage in pu";
    Types.PerUnit MdPPu "Direct axis mutual inductance in pu";
    Types.PerUnit LDPPu "Direct axis damper leakage in pu";
    Types.PerUnit RDPPu "Direct axis damper resistance in pu";
    Types.PerUnit MrcPPu "Canay's mutual inductance in pu";
    Types.PerUnit LfPPu "Excitation winding leakage in pu";
    Types.PerUnit RfPPu "Excitation winding resistance in pu";
    Types.PerUnit LqPPu "Quadrature axis stator leakage in pu";
    Types.PerUnit MqPPu "Quadrature axis mutual inductance in pu";
    Types.PerUnit LQ1PPu "Quadrature axis 1st damper leakage in pu";
    Types.PerUnit RQ1PPu "Quadrature axis 1st damper resistance in pu";
    Types.PerUnit LQ2PPu "Quadrature axis 2nd damper leakage in pu";
    Types.PerUnit RQ2PPu "Quadrature axis 2nd damper resistance in pu";

    // Start values calculated by the initialization model
    Types.PerUnit MdPPuEfd "Direct axis mutual inductance used to determine the excitation voltage in pu";
    Types.PerUnit MdPPuEfdNom "Direct axis mutual inductance used to determine the excitation voltage in nominal conditions in pu";
    Types.PerUnit Kuf "Scaling factor for excitation pu voltage";

    Types.ComplexApparentPowerPu sStator0Pu "Start value of complex apparent power at stator side in pu (base SnRef)";
    Types.ComplexVoltagePu uStator0Pu "Start value of complex voltage at stator side in pu (base UNom)";
    Types.ComplexCurrentPu iStator0Pu "Start value of complex current at stator side in pu (base UNom, SnRef)";

    Types.ComplexApparentPowerPu s0Pu "Start value of complex apparent power at terminal side in pu (base SnRef)";
    Types.ComplexVoltagePu u0Pu "Start value of complex voltage at terminal side (base UNom)";
    Types.ComplexCurrentPu i0Pu(re(start=iStart0Pu.re)) "Start value of complex current at terminal side (base UNom, SnRef)";
    Types.ApparentPowerModulePu S0Pu "Start value of apparent power at terminal side in pu (base SNom)";
    Types.CurrentModulePu I0Pu "Start value of current module at terminal side in pu (base UNom, SNom)";

    Modelica.Blocks.Interfaces.RealOutput PGen0Pu "Start value of active power at terminal in pu (base SnRef) (generator convention)";
    Types.ReactivePowerPu QGen0Pu "Start value of reactive power at terminal in pu (base SnRef) (generator convention)";

    Types.Angle Theta0 "Start value of rotor angle: angle between machine rotor frame and port phasor frame";

    Types.PerUnit Ud0Pu "Start value of voltage of direct axis in pu";
    Types.PerUnit Uq0Pu "Start value of voltage of quadrature axis in pu";
    Types.PerUnit Id0Pu "Start value of current of direct axis in pu";
    Types.PerUnit Iq0Pu "Start value of current of quadrature axis in pu";

    Types.PerUnit If0Pu "Start value of current of excitation winding in pu";
    Types.PerUnit Uf0Pu "Start value of exciter voltage in pu (Kundur base)";
    Modelica.Blocks.Interfaces.RealOutput Efd0Pu "Start value of input exciter voltage in pu (user-selected base)";

    Types.PerUnit Lambdad0Pu "Start value of flux of direct axis in pu";
    Types.PerUnit Lambdaq0Pu "Start value of flux of quadrature axis in pu";
    Types.PerUnit LambdaD0Pu "Start value of flux of direct axis damper";
    Types.PerUnit Lambdaf0Pu "Start value of flux of excitation winding";
    Types.PerUnit LambdaQ10Pu "Start value of flux of quadrature axis 1st damper";
    Types.PerUnit LambdaQ20Pu "Start value of flux of quadrature axis 2nd damper";

    Types.PerUnit Ce0Pu "Start value of electrical torque in pu (base SNom/omegaNom)";
    Types.PerUnit Cm0Pu "Start value of mechanical torque in pu (base PNomTurb/omegaNom)";
    Modelica.Blocks.Interfaces.RealInput Pm0Pu "Start value of mechanical power in pu (base PNomTurb/omegaNom)";

    Modelica.Blocks.Interfaces.RealOutput UStator0Pu "Start value of stator voltage amplitude in pu (base UNom)";
    Types.CurrentModulePu IStator0Pu "Start value of stator current amplitude in pu (base SnRef)";
    Types.ReactivePowerPu QStator0Pu "Start value of stator reactive power generated in pu (base SnRef)";
    Types.ReactivePowerPu QStator0PuQNom "Start value of stator reactive power generated in pu (base QNomAlt)";
    Modelica.Blocks.Interfaces.RealOutput IRotor0Pu "Start value of rotor current in pu (base SNom, user-selected base voltage)";
    Types.Angle ThetaInternal0 "Start value of internal angle in rad";

    Types.PerUnit MsalPu "Constant difference between direct and quadrature axis saturated mutual inductances in pu";
    Types.PerUnit MdSat0PPu "Start value of direct axis saturated mutual inductance in pu";
    Types.PerUnit MqSat0PPu "Start value of quadrature axis saturated mutual inductance in pu";
    Types.PerUnit LambdaAirGap0Pu "Start value of total air gap flux in pu";
    Types.PerUnit LambdaAD0Pu "Start value of common flux of direct axis in pu";
    Types.PerUnit LambdaAQ0Pu "Start value of common flux of quadrature axis in pu";
    Types.PerUnit Mds0Pu "Start value of direct axis saturated mutual inductance in the case when the total air gap flux is aligned on the direct axis in pu";
    Types.PerUnit Mqs0Pu "Start value of quadrature axis saturated mutual inductance in the case when the total air gap flux is aligned on the quadrature axis in pu";
    Types.PerUnit Cos2Eta0 "Start value of the common flux of direct axis contribution to the total air gap flux in pu";
    Types.PerUnit Sin2Eta0 "Start value of the common flux of quadrature axis contribution to the total air gap flux in pu";
    Types.PerUnit Mi0Pu "Start value of intermediate axis saturated mutual inductance in pu";

  equation
    // Apparent power, voltage and current at stator side in pu (base SnRef, UNom)
    uStator0Pu = 1 / rTfoPu * (u0Pu - i0Pu * Complex(RTfoPu, XTfoPu) * SystemBase.SnRef / SNom);
    iStator0Pu = rTfoPu * i0Pu ;
    sStator0Pu = uStator0Pu * ComplexMath.conj(iStator0Pu);

    // Flux linkages
    Lambdad0Pu  = (MdSat0PPu + (LdPPu + XTfoPu)) * Id0Pu +          MdSat0PPu          * If0Pu;
    Lambdaf0Pu  =           MdSat0PPu            * Id0Pu + (MdSat0PPu + LfPPu + MrcPPu)* If0Pu;
    LambdaD0Pu  =           MdSat0PPu            * Id0Pu +     (MdSat0PPu + MrcPPu)    * If0Pu;
    LambdaQ10Pu =           MqSat0PPu            * Iq0Pu;
    LambdaQ20Pu =           MqSat0PPu            * Iq0Pu;

    // Equivalent circuit equations in Park's coordinates
    Ud0Pu = (RaPPu + RTfoPu) * Id0Pu - SystemBase.omega0Pu * Lambdaq0Pu;
    Uq0Pu = (RaPPu + RTfoPu) * Iq0Pu + SystemBase.omega0Pu * Lambdad0Pu;
    Uf0Pu = RfPPu * If0Pu;
    Efd0Pu = Uf0Pu/(Kuf*rTfoPu);

    // Mechanical equations
    Ce0Pu = Lambdaq0Pu*Id0Pu - Lambdad0Pu*Iq0Pu;
    Cm0Pu = Ce0Pu/PNomTurb*SNom;
    Pm0Pu = Cm0Pu*SystemBase.omega0Pu;

    // Output variables for external controlers
    UStator0Pu = ComplexMath.'abs' (uStator0Pu);
    IStator0Pu = rTfoPu * I0Pu *SNom/SystemBase.SnRef;
    QStator0Pu = - ComplexMath.imag(sStator0Pu);
    QStator0PuQNom = QStator0Pu * SystemBase.SnRef / QNomAlt;
    IRotor0Pu = RfPPu / (Kuf * rTfoPu) * If0Pu;
    ThetaInternal0 = ComplexMath.arg(Complex(Uq0Pu, Ud0Pu));
    S0Pu = ComplexMath.'abs'(s0Pu)*SystemBase.SnRef/SNom;
    I0Pu = ComplexMath.'abs'(i0Pu)*SystemBase.SnRef/SNom;

    annotation(preferredView = "text");
  end BaseGeneratorSynchronous_INIT;


  partial model BaseGeneratorSynchronousInt_INIT "Base initialization model for synchronous machine from internal parameters"
    extends BaseGeneratorSynchronous_INIT;

    // Internal parameters of the synchronous machine given as parameters
    parameter Types.PerUnit RaPu "Armature resistance in pu";
    parameter Types.PerUnit LdPu "Direct axis stator leakage in pu";
    parameter Types.PerUnit MdPu "Direct axis mutual inductance in pu";
    parameter Types.PerUnit LDPu "Direct axis damper leakage in pu";
    parameter Types.PerUnit RDPu "Direct axis damper resistance in pu";
    parameter Types.PerUnit MrcPu "Canay's mutual inductance in pu";
    parameter Types.PerUnit LfPu "Excitation winding leakage in pu";
    parameter Types.PerUnit RfPu "Excitation windings resistance in pu";
    parameter Types.PerUnit LqPu "Quadrature axis stator leakage in pu";
    parameter Types.PerUnit MqPu "Quadrature axis mutual inductance in pu";
    parameter Types.PerUnit LQ1Pu "Quadrature axis 1st damper leakage in pu";
    parameter Types.PerUnit RQ1Pu "Quadrature axis 1st damper resistance in pu";
    parameter Types.PerUnit LQ2Pu "Quadrature axis 2nd damper leakage in pu";
    parameter Types.PerUnit RQ2Pu "Quadrature axis 2nd damper resistance in pu";
    parameter Types.PerUnit MdPuEfd "Direct axis mutual inductance used to determine the excitation voltage in pu";

  equation
    // Variables related to the magnetic saturation and rotor position
    (MsalPu, Theta0, Ud0Pu, Uq0Pu, Id0Pu, Iq0Pu, LambdaAD0Pu, LambdaAQ0Pu, LambdaAirGap0Pu, Mds0Pu, Mqs0Pu, Cos2Eta0, Sin2Eta0, Mi0Pu, MdSat0PPu, MqSat0PPu) = RotorPositionEstimation(u0Pu, i0Pu, MdPu, MqPu, LdPu, LqPu, RaPu, rTfoPu, RTfoPu, XTfoPu, SNom, md, mq, nd, nq);

    MdPPuEfdNom = MdPPuEfdNomCalculation(PNomAlt, MdPu, MqPu, LdPu, LqPu, RaPu, rTfoPu, RTfoPu, XTfoPu, SNom, md, mq, nd, nq);

    MdPPuEfd = MdPuEfd  * rTfoPu * rTfoPu;

    if ExcitationPu == ExcitationPuType.Kundur then
      Kuf = 1;
    elseif ExcitationPu == ExcitationPuType.UserBase then
      assert(MdPuEfd <> 0, "Direct axis mutual inductance should be different from 0");
      Kuf = RfPPu / MdPPuEfd;
    elseif ExcitationPu == ExcitationPuType.NominalStatorVoltageNoLoad then
      Kuf = RfPPu / MdPPu;
    else
      Kuf = RfPPu / MdPPuEfdNom;
    end if;

    // Internal parameters after transformation due to the presence of a generator transformer in the model
    RaPPu  = RaPu  * rTfoPu * rTfoPu;
    LdPPu  = LdPu  * rTfoPu * rTfoPu;
    MdPPu  = MdPu  * rTfoPu * rTfoPu;
    LDPPu  = LDPu  * rTfoPu * rTfoPu;
    RDPPu  = RDPu  * rTfoPu * rTfoPu;
    MrcPPu = MrcPu * rTfoPu * rTfoPu;
    LfPPu  = LfPu  * rTfoPu * rTfoPu;
    RfPPu  = RfPu  * rTfoPu * rTfoPu;
    LqPPu  = LqPu  * rTfoPu * rTfoPu;
    MqPPu  = MqPu  * rTfoPu * rTfoPu;
    LQ1PPu = LQ1Pu * rTfoPu * rTfoPu;
    RQ1PPu = RQ1Pu * rTfoPu * rTfoPu;
    LQ2PPu = LQ2Pu * rTfoPu * rTfoPu;
    RQ2PPu = RQ2Pu * rTfoPu * rTfoPu;

    annotation(preferredView = "text");
  end BaseGeneratorSynchronousInt_INIT;

  partial model BaseGeneratorSynchronousExt_INIT "Base initialization model for synchronous machine from external parameters"
    extends BaseGeneratorSynchronous_INIT;

    // External parameters of the synchronous machine given as parameters in pu (base UNom, SNom)
    parameter Types.PerUnit RaPu "Armature resistance in pu";
    parameter Types.PerUnit XlPu "Stator leakage in pu";
    parameter Types.PerUnit XdPu "Direct axis reactance in pu";
    parameter Types.PerUnit XpdPu "Direct axis transient reactance in pu";
    parameter Types.PerUnit XppdPu "Direct axis sub-transient reactance pu";
    parameter Types.Time Tpd0 "Direct axis, open circuit transient time constant";
    parameter Types.Time Tppd0 "Direct axis, open circuit sub-transient time constant";
    parameter Types.PerUnit XqPu "Quadrature axis reactance in pu";
    parameter Types.PerUnit MdPuEfd "Direct axis mutual inductance used to determine the excitation voltage in pu";

    // Internal parameters to be calculated from the external ones in pu (base UNom, SNom)
    final parameter Types.PerUnit LdPu = XlPu "Direct axis stator leakage in pu";
    final parameter Types.PerUnit MdPu = XdPu - XlPu "Direct axis mutual inductance in pu";
    final parameter Types.PerUnit LqPu = XlPu "Quadrature axis stator leakage in pu";
    final parameter Types.PerUnit MqPu = XqPu - XlPu "Quadrature axis mutual inductance in pu";
    Types.PerUnit LDPu "Direct axis damper leakage in pu";
    Types.PerUnit RDPu "Direct axis damper resistance in pu";
    Types.PerUnit MrcPu "Canay's mutual inductance in pu";
    Types.PerUnit LfPu "Excitation winding leakage in pu";
    Types.PerUnit RfPu "Excitation winding resistance in pu";
    Types.PerUnit LQ1Pu "Quadrature axis 1st damper leakage in pu";
    Types.PerUnit RQ1Pu "Quadrature axis 1st damper resistance in pu";
    Types.PerUnit LQ2Pu "Quadrature axis 2nd damper leakage in pu";
    Types.PerUnit RQ2Pu "Quadrature axis 2nd damper resistance in pu";

    // Auxiliary parameters: direct axis (see Kundur implementation, p143)
    Types.Time Tpd;
    Types.Time Tppd;
    Types.PerUnit T1dPu;
    Types.PerUnit T3dPu;
    Types.PerUnit T4dPu;
    Types.PerUnit T6dPu;

    // Auxiliary parameters: quadrature axis (see Kundur implementation, p143)
    // see subclasses

  equation
    // Variables related to the magnetic saturation and rotor position
    (MsalPu, Theta0, Ud0Pu, Uq0Pu, Id0Pu, Iq0Pu, LambdaAD0Pu, LambdaAQ0Pu, LambdaAirGap0Pu, Mds0Pu, Mqs0Pu, Cos2Eta0, Sin2Eta0, Mi0Pu, MdSat0PPu, MqSat0PPu) = RotorPositionEstimation(u0Pu, i0Pu, MdPu, MqPu, LdPu, LqPu, RaPu, rTfoPu, RTfoPu, XTfoPu, SNom, md, mq, nd, nq);

    MdPPuEfdNom = MdPPuEfdNomCalculation(PNomAlt, MdPu, MqPu, LdPu, LqPu, RaPu, rTfoPu, RTfoPu, XTfoPu, SNom, md, mq, nd, nq);

    MdPPuEfd = MdPuEfd  * rTfoPu * rTfoPu;

    if ExcitationPu == ExcitationPuType.Kundur then
      Kuf = 1;
    elseif ExcitationPu == ExcitationPuType.UserBase then
      assert(MdPuEfd <> 0, "Direct axis mutual inductance should be different from 0");
      Kuf = RfPPu / MdPPuEfd;
    elseif ExcitationPu == ExcitationPuType.NominalStatorVoltageNoLoad then
      Kuf = RfPPu / MdPPu;
    else
      Kuf = RfPPu / MdPPuEfdNom;
    end if;

    // Internal parameters after transformation due to the presence of a generator transformer in the model
    RaPPu  = RaPu  * rTfoPu * rTfoPu;
    LdPPu  = LdPu  * rTfoPu * rTfoPu;
    MdPPu  = MdPu  * rTfoPu * rTfoPu;
    LDPPu  = LDPu  * rTfoPu * rTfoPu;
    RDPPu  = RDPu  * rTfoPu * rTfoPu;
    MrcPPu = MrcPu * rTfoPu * rTfoPu;
    LfPPu  = LfPu  * rTfoPu * rTfoPu;
    RfPPu  = RfPu  * rTfoPu * rTfoPu;
    LqPPu  = LqPu  * rTfoPu * rTfoPu;
    MqPPu  = MqPu  * rTfoPu * rTfoPu;
    LQ1PPu = LQ1Pu * rTfoPu * rTfoPu;
    RQ1PPu = RQ1Pu * rTfoPu * rTfoPu;
    LQ2PPu = LQ2Pu * rTfoPu * rTfoPu;
    RQ2PPu = RQ2Pu * rTfoPu * rTfoPu;

    MrcPu = 0;

    // Direct axis
    Tpd = Tpd0 * XpdPu / XdPu;
    Tppd = Tppd0 * XppdPu / XpdPu;

    T1dPu = Tpd0  * SystemBase.omegaNom;
    T3dPu = Tppd0 * SystemBase.omegaNom;
    T4dPu = Tpd   * SystemBase.omegaNom;
    T6dPu = Tppd  * SystemBase.omegaNom;

    LfPu * (MdPu + LdPu) * (T1dPu - T4dPu) = MdPu * ( (MdPu + LdPu) * T4dPu -  LdPu * T1dPu);
    RfPu * T1dPu = MdPu + LfPu;

    LDPu * (MdPu + LfPu) * (T3dPu - T6dPu) = MdPu * LfPu * (T6dPu - T3dPu * (MdPu + LfPu) * LdPu / (MdPu * LdPu + MdPu * LfPu + LdPu * LfPu));
    RDPu * T3dPu = LDPu + MdPu * LfPu / (MdPu + LfPu);

    annotation(preferredView = "text");
  end BaseGeneratorSynchronousExt_INIT;

  partial model BaseGeneratorSynchronousExt4E_INIT "Base initialization model for synchronous machine from external parameters with four windings"
    extends BaseGeneratorSynchronousExt_INIT;

    parameter Types.PerUnit XpqPu "Quadrature axis transient reactance in pu";
    parameter Types.Time Tpq0 "Open circuit quadrature axis transient time constant";
    parameter Types.PerUnit XppqPu "Quadrature axis sub-transient reactance in pu";
    parameter Types.Time Tppq0 "Open circuit quadrature axis sub-transient time constant";

    // Auxiliary parameters: quadrature axis
    Types.Time Tpq;
    Types.Time Tppq;
    Types.PerUnit T1qPu;
    Types.PerUnit T4qPu;
    Types.PerUnit T3qPu;
    Types.PerUnit T6qPu;

  equation
    Tpq = Tpq0 * XpqPu / XqPu;
    Tppq = Tppq0 * XppqPu / XpqPu;
    T1qPu = Tpq0  * SystemBase.omegaNom;
    T4qPu = Tpq   * SystemBase.omegaNom;
    T3qPu = Tppq0 * SystemBase.omegaNom;
    T6qPu = Tppq  * SystemBase.omegaNom;
    LQ1Pu * (MqPu + LqPu) * (T1qPu - T4qPu) = (MqPu + LqPu) * MqPu * T4qPu - MqPu * LqPu * T1qPu;
    RQ1Pu * T1qPu = MqPu + LQ1Pu;
    LQ2Pu * (MqPu + LQ1Pu) * (T3qPu - T6qPu) = MqPu * LQ1Pu * (T6qPu - T3qPu * (MqPu + LQ1Pu) * LqPu / (MqPu * LqPu + MqPu * LQ1Pu + LqPu * LQ1Pu));
    RQ2Pu * T3qPu = LQ2Pu + MqPu * LQ1Pu / (MqPu + LQ1Pu);

    annotation(preferredView = "text");
  end BaseGeneratorSynchronousExt4E_INIT;


  partial model BaseGeneratorSynchronousExt3E_INIT "Base initialization model for synchronous machine from external parameters with three windings"
    extends BaseGeneratorSynchronousExt_INIT;

    parameter Types.PerUnit XppqPu "Quadrature axis sub-transient reactance in pu";
    parameter Types.Time Tppq0 "Open circuit quadrature axis sub-transient time constant";

    Types.Time Tppq;
    Types.PerUnit T3qPu;
    Types.PerUnit T6qPu;

  equation
    Tppq = Tppq0 * XppqPu / XqPu;

    T3qPu = Tppq0 * SystemBase.omegaNom;
    T6qPu = Tppq  * SystemBase.omegaNom;

    LQ1Pu * (MqPu + LqPu) * (T3qPu - T6qPu) = (MqPu + LqPu) * MqPu * T6qPu - MqPu * LqPu * T3qPu;
    RQ1Pu * T3qPu = MqPu + LQ1Pu;

    RQ2Pu = 0;
    LQ2Pu = 100000;

    annotation(preferredView = "text");
  end BaseGeneratorSynchronousExt3E_INIT;

annotation(preferredView = "text");
end BaseClasses_INIT;
